{
    "Alarm_SP": {"title": "Аварийные настройки","tags":[{"title":"Отсутствие пламени горелки котла. Задержка формирования","tag":"\"Alarm_SP\".TIME_Not_flame_burner","val":":="Alarm_SP".TIME_Not_flame_burner:","type":"","eng":"мс"},{"title":"Сигнализация СО2 порог 2. Задержка формирования","tag":"\"Alarm_SP\".TIME_CO2","val":":="Alarm_SP".TIME_CO2:","type":"","eng":"с"},{"title":"Сигнализация CH4. Задержка формирования","tag":"\"Alarm_SP\".TIME_CH4","val":":="Alarm_SP".TIME_CH4:","type":"","eng":"с"},{"title":"Отключение ДС. Задержка формирования","tag":"\"Alarm_SP\".TIME_DS_off","val":":="Alarm_SP".TIME_DS_off:","type":"","eng":"с"},{"title":"Отключение ДВ. Задержка формирования","tag":"\"Alarm_SP\".TIME_DV_off","val":":="Alarm_SP".TIME_DV_off:","type":"","eng":"с"},{"title":"P газа перед газовым блоком МИН","tag":"\"Alarm_SP\".P_gas_before_BG_min","val":":="Alarm_SP".P_gas_before_BG_min:","type":"","eng":":="Engineering_units".pressure_03_EU:"},{"title":"P газа перед газовым блоком МИН. Задержка формирования","tag":"\"Alarm_SP\".TIME_P_gas_before_BG_min","val":":="Alarm_SP".TIME_P_gas_before_BG_min:","type":"","eng":"с"},{"title":"P газа перед газовым блоком МАКС","tag":"\"Alarm_SP\".P_gas_before_BG_max","val":":="Alarm_SP".P_gas_before_BG_max:","type":"","eng":":="Engineering_units".pressure_03_EU:"},{"title":"P газа перед газовым блоком МАКС. Задержка формирования","tag":"\"Alarm_SP\".TIME_P_gas_before_BG_max","val":":="Alarm_SP".TIME_P_gas_before_BG_max:","type":"","eng":"с"},{"title":"P газа перед горелкой МИН","tag":"\"Alarm_SP\".P_gas_before_burner_min","val":":="Alarm_SP".P_gas_before_burner_min:","type":"","eng":":="Engineering_units".pressure_05_EU:"},{"title":"P газа перед горелкой МИН. Задержка формирования","tag":"\"Alarm_SP\".TIME_P_gas_before_burner_min","val":":="Alarm_SP".TIME_P_gas_before_burner_min:","type":"","eng":"с"},{"title":"P газа перед горелкой МАКС","tag":"\"Alarm_SP\".P_gas_before_burner_max","val":":="Alarm_SP".P_gas_before_burner_max:","type":"","eng":":="Engineering_units".pressure_05_EU:"},{"title":"P газа перед горелкой МАКС. Задержка формирования","tag":"\"Alarm_SP\".TIME_P_gas_before_burner_max","val":":="Alarm_SP".TIME_P_gas_before_burner_max:","type":"","eng":"с"},{"title":"Разрежение в топке котла МИН","tag":"\"Alarm_SP\".dP_furnace_boiler_min","val":":="Alarm_SP".dP_furnace_boiler_min:","type":"","eng":":="Engineering_units".pressure_07_EU:"},{"title":"Разрежение в топке котла МИН. Задержка формирования","tag":"\"Alarm_SP\".TIME_dP_furnace_boiler_min","val":":="Alarm_SP".TIME_dP_furnace_boiler_min:","type":"","eng":"с"},{"title":"P воздуха на горелку МИН","tag":"\"Alarm_SP\".P_air_before_burner_min","val":":="Alarm_SP".P_air_before_burner_min:","type":"","eng":":="Engineering_units".pressure_06_EU:"},{"title":"P воздуха на горелку МИН. Задержка формирования","tag":"\"Alarm_SP\".TIME_P_air_before_burner_min","val":":="Alarm_SP".TIME_P_air_before_burner_min:","type":"","eng":"с"},{"title":"L воды в барабане МИН","tag":"\"Alarm_SP\".L_water_min","val":":="Alarm_SP".L_water_min:","type":"","eng":"мм"},{"title":"L воды в барабане МИН. Задержка формирования","tag":"\"Alarm_SP\".TIME_L_water_min","val":":="Alarm_SP".TIME_L_water_min:","type":"","eng":"с"},{"title":"L воды в барабане МАКС","tag":"\"Alarm_SP\".L_water_max","val":":="Alarm_SP".L_water_max:","type":"","eng":"мм"},{"title":"L воды в барабане МАКС. Задержка формирования","tag":"\"Alarm_SP\".TIME_L_water_max","val":":="Alarm_SP".TIME_L_water_max:","type":"","eng":"с"},{"title":"P пара в барабане МАКС","tag":"\"Alarm_SP\".P_steam_max","val":":="Alarm_SP".P_steam_max:","type":"","eng":":="Engineering_units".pressure_01_EU:"},{"title":"P пара в барабане МАКС. Задержка формирования","tag":"\"Alarm_SP\".TIME_P_steam_max","val":":="Alarm_SP".TIME_P_steam_max:","type":"","eng":"с"}]},
    "Warning_SP": {"title": "Предупредительные настройки","tags":[{"title":"Отсутствие пламени запальника. Задержка формирования","tag":"\"Warning_SP\".TIME_Not_flame_Igniter","val":":="Warning_SP".TIME_Not_flame_Igniter:","type":"","eng":"мс"},{"title":"ПЗК-2 не открылся. Задержка формирования","tag":"\"Warning_SP\".TIME_PZK2_not_open","val":":="Warning_SP".TIME_PZK2_not_open:","type":"","eng":"с"},{"title":"ЗДГ не закрылся","tag":"\"Warning_SP\".TIME_ZDG_not_close","val":":="Warning_SP".TIME_ZDG_not_close:","type":"","eng":"с"},{"title":"P воды до регулятора МИН","tag":"\"Warning_SP\".P_water_min","val":":="Warning_SP".P_water_min:","type":"","eng":":="Engineering_units".pressure_17_EU:"},{"title":"L воды в барабане МИН","tag":"\"Warning_SP\".L_water_min","val":":="Warning_SP".L_water_min:","type":"","eng":"мм"},{"title":"L воды в барабане МАКС","tag":"\"Warning_SP\".L_water_max","val":":="Warning_SP".L_water_max:","type":"","eng":"мм"},{"title":"P пара в барабане МАКС","tag":"\"Warning_SP\".P_steam_max","val":":="Warning_SP".P_steam_max:","type":"","eng":":="Engineering_units".pressure_01_EU:"}]},
    "Control_ZRG": {"title": "Регулятор нагрузки (импульсный)","tags":[{"title":"Режим работы","tag":"\"Control_ZRG\".Mode","val":":="Control_ZRG".Mode:","type":"mode","eng":""},{"title":"Зона нечувствительности","tag":"\"Control_ZRG\".DB_PID","val":":="Control_ZRG".DB_PID:","type":"","eng":":="Engineering_units".pressure_01_EU:"},{"title":"Коэффициент пропорциональности","tag":"\"Control_ZRG\".KP_PID","val":":="Control_ZRG".KP_PID:","type":"","eng":""},{"title":"Постоянная времени интегрирования","tag":"\"Control_ZRG\".TI_PID","val":":="Control_ZRG".TI_PID:","type":"","eng":"мс"},{"title":"Постоянная времени дифференцирования","tag":"\"Control_ZRG\".TD_PID","val":":="Control_ZRG".TD_PID:","type":"","eng":"мс"},{"title":"Время хода механизма","tag":"\"Control_ZRG\".FMT_PID","val":":="Control_ZRG".FMT_PID:","type":"","eng":"мс"},{"title":"Минимальная длительность импульса","tag":"\"Control_ZRG\".DT_MIN_PID","val":":="Control_ZRG".DT_MIN_PID:","type":"","eng":"мс"},{"title":"Время люфта","tag":"\"Control_ZRG\".GAP","val":":="Control_ZRG".GAP:","type":"","eng":"мс"}]},
    "Control_DS": {"title": "Регулятор разрежения (аналоговый)","tags":[{"title":"Режим работы","tag":"\"Control_DS\".Mode","val":":="Control_DS".Mode:","type":"mode","eng":""},{"title":"Зона нечувствительности","tag":"\"Control_DS\".DB_PID","val":":="Control_DS".DB_PID:","type":"","eng":":="Engineering_units".pressure_07_EU:"},{"title":"Коэффициент пропорциональности","tag":"\"Control_DS\".KP_PID","val":":="Control_DS".KP_PID:","type":"","eng":""},{"title":"Постоянная времени интегрирования","tag":"\"Control_DS\".TI_PID","val":":="Control_DS".TI_PID:","type":"","eng":"мс"},{"title":"Постоянная времени дифференцирования","tag":"\"Control_DS\".TD_PID","val":":="Control_DS".TD_PID:","type":"","eng":"мс"}]},
    "Control_DV": {"title": "Регулятор воздуха (аналоговый)","tags":[{"title":"Режим работы","tag":"\"Control_DV\".Mode","val":":="Control_DV".Mode:","type":"mode","eng":""},{"title":"Зона нечувствительности","tag":"\"Control_DV\".DB_PID","val":":="Control_DV".DB_PID:","type":"","eng":":="Engineering_units".pressure_06_EU:"},{"title":"Коэффициент пропорциональности","tag":"\"Control_DV\".KP_PID","val":":="Control_DV".KP_PID:","type":"","eng":""},{"title":"Постоянная времени интегрирования","tag":"\"Control_DV\".TI_PID","val":":="Control_DV".TI_PID:","type":"","eng":"мс"},{"title":"Постоянная времени дифференцирования","tag":"\"Control_DV\".TD_PID","val":":="Control_DV".TD_PID:","type":"","eng":"мс"}]},
    "Control_NAD": {"title": "Регулятор разрежения (импульсный)","tags":[{"title":"Режим работы","tag":"\"Control_NAD\".Mode","val":":="Control_NAD".Mode:","type":"mode","eng":""},{"title":"Зона нечувствительности","tag":"\"Control_NAD\".DB_PID","val":":="Control_NAD".DB_PID:","type":"","eng":":="Engineering_units".pressure_07_EU:"},{"title":"Коэффициент пропорциональности","tag":"\"Control_NAD\".KP_PID","val":":="Control_NAD".KP_PID:","type":"","eng":""},{"title":"Постоянная времени интегрирования","tag":"\"Control_NAD\".TI_PID","val":":="Control_NAD".TI_PID:","type":"","eng":"мс"},{"title":"Постоянная времени дифференцирования","tag":"\"Control_NAD\".TD_PID","val":":="Control_NAD".TD_PID:","type":"","eng":"мс"},{"title":"Время хода механизма","tag":"\"Control_NAD\".FMT_PID","val":":="Control_NAD".FMT_PID:","type":"","eng":"мс"},{"title":"Минимальная длительность импульса","tag":"\"Control_NAD\".DT_MIN_PID","val":":="Control_NAD".DT_MIN_PID:","type":"","eng":"мс"},{"title":"Время люфта","tag":"\"Control_NAD\".GAP","val":":="Control_NAD".GAP:","type":"","eng":"мс"}]},
    "Control_NAV": {"title": "Регулятор воздуха (импульсный)","tags":[{"title":"Режим работы","tag":"\"Control_NAV\".Mode","val":":="Control_NAV".Mode:","type":"mode","eng":""},{"title":"Зона нечувствительности","tag":"\"Control_NAV\".DB_PID","val":":="Control_NAV".DB_PID:","type":"","eng":":="Engineering_units".pressure_06_EU:"},{"title":"Коэффициент пропорциональности","tag":"\"Control_NAV\".KP_PID","val":":="Control_NAV".KP_PID:","type":"","eng":""},{"title":"Постоянная времени интегрирования","tag":"\"Control_NAV\".TI_PID","val":":="Control_NAV".TI_PID:","type":"","eng":"мс"},{"title":"Постоянная времени дифференцирования","tag":"\"Control_NAV\".TD_PID","val":":="Control_NAV".TD_PID:","type":"","eng":"мс"},{"title":"Время хода механизма","tag":"\"Control_NAV\".FMT_PID","val":":="Control_NAV".FMT_PID:","type":"","eng":"мс"},{"title":"Минимальная длительность импульса","tag":"\"Control_NAV\".DT_MIN_PID","val":":="Control_NAV".DT_MIN_PID:","type":"","eng":"мс"},{"title":"Время люфта","tag":"\"Control_NAV\".GAP","val":":="Control_NAV".GAP:","type":"","eng":"мс"}]},
    "Control_ZRW": {"title": "Регулятор уровня (импульсный)","tags":[{"title":"Режим работы","tag":"\"Control_ZRW\".Mode","val":":="Control_ZRW".Mode:","type":"mode","eng":""},{"title":"Зона нечувствительности","tag":"\"Control_ZRW\".DB_PID","val":":="Control_ZRW".DB_PID:","type":"","eng":"мм"},{"title":"Коэффициент пропорциональности","tag":"\"Control_ZRW\".KP_PID","val":":="Control_ZRW".KP_PID:","type":"","eng":""},{"title":"Постоянная времени интегрирования","tag":"\"Control_ZRW\".TI_PID","val":":="Control_ZRW".TI_PID:","type":"","eng":"мс"},{"title":"Постоянная времени дифференцирования","tag":"\"Control_ZRW\".TD_PID","val":":="Control_ZRW".TD_PID:","type":"","eng":"мс"},{"title":"Время хода механизма","tag":"\"Control_ZRW\".FMT_PID","val":":="Control_ZRW".FMT_PID:","type":"","eng":"мс"},{"title":"Минимальная длительность импульса","tag":"\"Control_ZRW\".DT_MIN_PID","val":":="Control_ZRW".DT_MIN_PID:","type":"","eng":"мс"},{"title":"Время люфта","tag":"\"Control_ZRW\".GAP","val":":="Control_ZRW".GAP:","type":"","eng":"мс"}]}
    }