{
  "Q_gas": {"title": "Q газа на котел","tags":[{"title":"Наличие параметра","tag":"\"Q_gas\".Enable","val":":="Q_gas".Enable:","type":"en","eng":""},{"title":"№ модуля (импульс)","tag":"\"Q_gas\".impulse_N_module","val":":="Q_gas".impulse_N_module:","type":"module","eng":""},{"title":"№ канала (импульс)","tag":"\"Q_gas\".impulse_N_chanel","val":":="Q_gas".impulse_N_chanel:","type":"diChannel","eng":""},{"title":"Цена импульса","tag":"\"Q_gas\".scale_unit","val":":="Q_gas".scale_unit:","type":"","eng":"/1000 м³"},{"title":"Плотность среды в рабочих условиях","tag":"\"Qs_gas\".ro_c","val":":="Qs_gas".ro_c:","type":"","eng":"кг/м³"},{"title":"Молярная/объёмная доля азота","tag":"\"Qs_gas\".Xa","val":":="Qs_gas".Xa:","type":"","eng":"(до 1)"},{"title":"Молярная/объёмная доля диоксида углерода","tag":"\"Qs_gas\".Xy","val":":="Qs_gas".Xy:","type":"","eng":"(до 1)"}]},
  "Q_water": {"title": "Q воды на котел","tags":[{"title":"Наличие параметра","tag":"\"Q_water\".Enable","val":":="Q_water".Enable:","type":"en","eng":""},{"title":"Коэффициент расхода","tag":"\"Q_water\".a","val":":="Q_water".a:","type":"","eng":""},{"title":"Поправочный коэффициент на шероховатость трубопровода","tag":"\"Q_water\".Ksh","val":":="Q_water".Ksh:","type":"","eng":""},{"title":"Поправочный коэффициент на неостроту входной кромки диафрагмы","tag":"\"Q_water\".Kp","val":":="Q_water".Kp:","type":"","eng":""},{"title":"Диаметр сужающего устройства в рабочих условиях","tag":"\"Q_water\".d","val":":="Q_water".d:","type":"","eng":"мм"},{"title":"Плотность среды в рабочих условиях","tag":"\"Q_water\".ro","val":":="Q_water".ro:","type":"","eng":"кг/м³"}]},
  "Q_steam": {"title": "Q пара в магистрали","tags":[{"title":"Наличие параметра","tag":"\"Q_steam\".Enable","val":":="Q_steam".Enable:","type":"en","eng":""},{"title":"Коэффициент расхода","tag":"\"Q_steam\".a","val":":="Q_steam".a:","type":"","eng":""},{"title":"Поправочный коэффициент на шероховатость трубопровода","tag":"\"Q_steam\".Ksh","val":":="Q_steam".Ksh:","type":"","eng":""},{"title":"Поправочный коэффициент на неостроту входной кромки диафрагмы","tag":"\"Q_steam\".Kp","val":":="Q_steam".Kp:","type":"","eng":""},{"title":"Диаметр сужающего устройства в рабочих условиях","tag":"\"Q_steam\".d","val":":="Q_steam".d:","type":"","eng":"мм"},{"title":"Диаметр трубопровода","tag":"\"Q_steam\".Dtrub","val":":="Q_steam".Dtrub:","type":"","eng":"мм"},{"title":"Показатель адиабаты","tag":"\"Q_steam\".k","val":":="Q_steam".k:","type":"","eng":""}]},
  "P_steam": {"title": "AI - P пара в барабане","tags":[{"title":"Наличие параметра","tag":"\"P_steam\".Enable","val":":="P_steam".Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"P_steam\".N_module","val":":="P_steam".N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"P_steam\".N_chanel","val":":="P_steam".N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"P_steam\".LL_ADC","val":":="P_steam".LL_ADC:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"P_steam\".LL_sensor","val":":="P_steam".LL_sensor:","type":"","eng":":="Engineering_units".pressure_01_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"P_steam\".HL_ADC","val":":="P_steam".HL_ADC:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"P_steam\".HL_sensor","val":":="P_steam".HL_sensor:","type":"","eng":":="Engineering_units".pressure_01_EU:"}]},
  "P_steam_pipe": {"title": "AI - P пара в магистрали","tags":[{"title":"Наличие параметра","tag":"\"P_steam_pipe\".Enable","val":":="P_steam_pipe".Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"P_steam_pipe\".N_module","val":":="P_steam_pipe".N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"P_steam_pipe\".N_chanel","val":":="P_steam_pipe".N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"P_steam_pipe\".LL_ADC","val":":="P_steam_pipe".LL_ADC:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"P_steam_pipe\".LL_sensor","val":":="P_steam_pipe".LL_sensor:","type":"","eng":":="Engineering_units".pressure_11_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"P_steam_pipe\".HL_ADC","val":":="P_steam_pipe".HL_ADC:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"P_steam_pipe\".HL_sensor","val":":="P_steam_pipe".HL_sensor:","type":"","eng":":="Engineering_units".pressure_11_EU:"}]},
  "T_steam": {"title": "AI - T пара в магистрали","tags":[{"title":"Наличие параметра","tag":"\"T_steam\".Enable","val":":="T_steam".Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"T_steam\".N_module","val":":="T_steam".N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"T_steam\".N_chanel","val":":="T_steam".N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"T_steam\".LL_ADC","val":":="T_steam".LL_ADC:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"T_steam\".LL_sensor","val":":="T_steam".LL_sensor:","type":"","eng":"°C"},{"title":"Верхняя граница (АЦП)","tag":"\"T_steam\".HL_ADC","val":":="T_steam".HL_ADC:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"T_steam\".HL_sensor","val":":="T_steam".HL_sensor:","type":"","eng":"°C"}]},
  "T_gas_before_BG": {"title": "AI - T газа перед газовым блоком","tags":[{"title":"Наличие параметра","tag":"\"T_gas_before_BG\".Enable","val":":="T_gas_before_BG".Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"T_gas_before_BG\".N_module","val":":="T_gas_before_BG".N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"T_gas_before_BG\".N_chanel","val":":="T_gas_before_BG".N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"T_gas_before_BG\".LL_ADC","val":":="T_gas_before_BG".LL_ADC:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"T_gas_before_BG\".LL_sensor","val":":="T_gas_before_BG".LL_sensor:","type":"","eng":"°C"},{"title":"Верхняя граница (АЦП)","tag":"\"T_gas_before_BG\".HL_ADC","val":":="T_gas_before_BG".HL_ADC:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"T_gas_before_BG\".HL_sensor","val":":="T_gas_before_BG".HL_sensor:","type":"","eng":"°C"}]},
  "P_gas_before_BG": {"title": "AI - P газа перед газовым блоком","tags":[{"title":"Наличие параметра","tag":"\"P_gas_before_BG\".Enable","val":":="P_gas_before_BG".Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"P_gas_before_BG\".N_module","val":":="P_gas_before_BG".N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"P_gas_before_BG\".N_chanel","val":":="P_gas_before_BG".N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"P_gas_before_BG\".LL_ADC","val":":="P_gas_before_BG".LL_ADC:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"P_gas_before_BG\".LL_sensor","val":":="P_gas_before_BG".LL_sensor:","type":"","eng":":="Engineering_units".pressure_03_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"P_gas_before_BG\".HL_ADC","val":":="P_gas_before_BG".HL_ADC:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"P_gas_before_BG\".HL_sensor","val":":="P_gas_before_BG".HL_sensor:","type":"","eng":":="Engineering_units".pressure_03_EU:"}]},
  "P_gas_between_PZK1_and_PZK2": {"title": "AI - P газа между ПЗК-1 и ПЗК-2","tags":[{"title":"Наличие параметра","tag":"\"P_gas_between_PZK1_and_PZK2\".Enable","val":":="P_gas_between_PZK1_and_PZK2".Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"P_gas_between_PZK1_and_PZK2\".N_module","val":":="P_gas_between_PZK1_and_PZK2".N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"P_gas_between_PZK1_and_PZK2\".N_chanel","val":":="P_gas_between_PZK1_and_PZK2".N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"P_gas_between_PZK1_and_PZK2\".LL_ADC","val":":="P_gas_between_PZK1_and_PZK2".LL_ADC:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"P_gas_between_PZK1_and_PZK2\".LL_sensor","val":":="P_gas_between_PZK1_and_PZK2".LL_sensor:","type":"","eng":":="Engineering_units".pressure_04_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"P_gas_between_PZK1_and_PZK2\".HL_ADC","val":":="P_gas_between_PZK1_and_PZK2".HL_ADC:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"P_gas_between_PZK1_and_PZK2\".HL_sensor","val":":="P_gas_between_PZK1_and_PZK2".HL_sensor:","type":"","eng":":="Engineering_units".pressure_04_EU:"}]},
  "P_gas_before_burner": {"title": "AI - P газа перед горелкой","tags":[{"title":"Наличие параметра","tag":"\"P_gas_before_burner\".Enable","val":":="P_gas_before_burner".Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"P_gas_before_burner\".N_module","val":":="P_gas_before_burner".N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"P_gas_before_burner\".N_chanel","val":":="P_gas_before_burner".N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"P_gas_before_burner\".LL_ADC","val":":="P_gas_before_burner".LL_ADC:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"P_gas_before_burner\".LL_sensor","val":":="P_gas_before_burner".LL_sensor:","type":"","eng":":="Engineering_units".pressure_05_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"P_gas_before_burner\".HL_ADC","val":":="P_gas_before_burner".HL_ADC:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"P_gas_before_burner\".HL_sensor","val":":="P_gas_before_burner".HL_sensor:","type":"","eng":":="Engineering_units".pressure_05_EU:"}]},
  "ZRG_position": {"title": "AI - Положение ЗРГ","tags":[{"title":"Наличие параметра","tag":"\"ZRG_position\".Enable","val":":="ZRG_position".Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"ZRG_position\".N_module","val":":="ZRG_position".N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"ZRG_position\".N_chanel","val":":="ZRG_position".N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"ZRG_position\".LL_ADC","val":":="ZRG_position".LL_ADC:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"ZRG_position\".LL_sensor","val":":="ZRG_position".LL_sensor:","type":"","eng":"%"},{"title":"Верхняя граница (АЦП)","tag":"\"ZRG_position\".HL_ADC","val":":="ZRG_position".HL_ADC:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"ZRG_position\".HL_sensor","val":":="ZRG_position".HL_sensor:","type":"","eng":"%"}]},
  "T_water_before_economizer": {"title": "AI - T воды до экономайзера","tags":[{"title":"Наличие параметра","tag":"\"T_water_before_economizer\".Enable","val":":="T_water_before_economizer".Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"T_water_before_economizer\".N_module","val":":="T_water_before_economizer".N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"T_water_before_economizer\".N_chanel","val":":="T_water_before_economizer".N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"T_water_before_economizer\".LL_ADC","val":":="T_water_before_economizer".LL_ADC:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"T_water_before_economizer\".LL_sensor","val":":="T_water_before_economizer".LL_sensor:","type":"","eng":"°C"},{"title":"Верхняя граница (АЦП)","tag":"\"T_water_before_economizer\".HL_ADC","val":":="T_water_before_economizer".HL_ADC:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"T_water_before_economizer\".HL_sensor","val":":="T_water_before_economizer".HL_sensor:","type":"","eng":"°C"}]},
  "P_water_before_regul": {"title": "AI - P воды до регулятора","tags":[{"title":"Наличие параметра","tag":"\"P_water_before_regul\".Enable","val":":="P_water_before_regul".Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"P_water_before_regul\".N_module","val":":="P_water_before_regul".N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"P_water_before_regul\".N_chanel","val":":="P_water_before_regul".N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"P_water_before_regul\".LL_ADC","val":":="P_water_before_regul".LL_ADC:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"P_water_before_regul\".LL_sensor","val":":="P_water_before_regul".LL_sensor:","type":"","eng":":="Engineering_units".pressure_17_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"P_water_before_regul\".HL_ADC","val":":="P_water_before_regul".HL_ADC:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"P_water_before_regul\".HL_sensor","val":":="P_water_before_regul".HL_sensor:","type":"","eng":":="Engineering_units".pressure_17_EU:"}]},
  "T_water_after_economizer": {"title": "AI - T воды после экономайзера","tags":[{"title":"Наличие параметра","tag":"\"T_water_after_economizer\".Enable","val":":="T_water_after_economizer".Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"T_water_after_economizer\".N_module","val":":="T_water_after_economizer".N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"T_water_after_economizer\".N_chanel","val":":="T_water_after_economizer".N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"T_water_after_economizer\".LL_ADC","val":":="T_water_after_economizer".LL_ADC:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"T_water_after_economizer\".LL_sensor","val":":="T_water_after_economizer".LL_sensor:","type":"","eng":"°C"},{"title":"Верхняя граница (АЦП)","tag":"\"T_water_after_economizer\".HL_ADC","val":":="T_water_after_economizer".HL_ADC:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"T_water_after_economizer\".HL_sensor","val":":="T_water_after_economizer".HL_sensor:","type":"","eng":"°C"}]},
  "P_water_after_regul": {"title": "AI - P воды после регулятора","tags":[{"title":"Наличие параметра","tag":"\"P_water_after_regul\".Enable","val":":="P_water_after_regul".Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"P_water_after_regul\".N_module","val":":="P_water_after_regul".N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"P_water_after_regul\".N_chanel","val":":="P_water_after_regul".N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"P_water_after_regul\".LL_ADC","val":":="P_water_after_regul".LL_ADC:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"P_water_after_regul\".LL_sensor","val":":="P_water_after_regul".LL_sensor:","type":"","eng":":="Engineering_units".pressure_12_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"P_water_after_regul\".HL_ADC","val":":="P_water_after_regul".HL_ADC:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"P_water_after_regul\".HL_sensor","val":":="P_water_after_regul".HL_sensor:","type":"","eng":":="Engineering_units".pressure_12_EU:"}]}
}