{
    "AlarmSP": {"title": "Аварийные настройки","tags":[{"title":"Отсутствие пламени горелки котла. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Alarm_Not_flame_burner","val":":="Alarms_and_warnings".TIME_Alarm_Not_flame_burner:","type":"","eng":"мс"},{"title":"Сигнализация СО2 порог 2. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Alarm_CO2_porog2","val":":="Alarms_and_warnings".TIME_Alarm_CO2_porog2:","type":"","eng":"с"},{"title":"Сигнализация CH4. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Alarm_CH4","val":":="Alarms_and_warnings".TIME_Alarm_CH4:","type":"","eng":"с"},{"title":"Отключение ДС. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Alarm_DS_off","val":":="Alarms_and_warnings".TIME_Alarm_DS_off:","type":"","eng":"с"},{"title":"Отключение ДВ. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Alarm_DV_off","val":":="Alarms_and_warnings".TIME_Alarm_DV_off:","type":"","eng":"с"},{"title":"P газа перед газовым блоком МИН","tag":"\"Alarms_and_warnings\".SP_alarm_L_P_gas_before_BG","val":":="Alarms_and_warnings".SP_alarm_L_P_gas_before_BG:","type":"","eng":":="Engineering_units".pressure_03_EU:"},{"title":"P газа перед газовым блоком МИН. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Alarm_P_gas_before_BG_min","val":":="Alarms_and_warnings".TIME_Alarm_P_gas_before_BG_min:","type":"","eng":"с"},{"title":"P газа перед газовым блоком МАКС","tag":"\"Alarms_and_warnings\".SP_alarm_H_P_gas_before_BG","val":":="Alarms_and_warnings".SP_alarm_H_P_gas_before_BG:","type":"","eng":":="Engineering_units".pressure_03_EU:"},{"title":"P газа перед газовым блоком МАКС. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Alarm_P_gas_before_BG_max","val":":="Alarms_and_warnings".TIME_Alarm_P_gas_before_BG_max:","type":"","eng":"с"},{"title":"P газа перед горелкой МИН","tag":"\"Alarms_and_warnings\".SP_alarm_L_P_gas_before_burner","val":":="Alarms_and_warnings".SP_alarm_L_P_gas_before_burner:","type":"","eng":":="Engineering_units".pressure_05_EU:"},{"title":"P газа перед горелкой МИН. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Alarm_P_gas_before_burner_min","val":":="Alarms_and_warnings".TIME_Alarm_P_gas_before_burner_min:","type":"","eng":"с"},{"title":"P газа перед горелкой МАКС","tag":"\"Alarms_and_warnings\".SP_alarm_H_P_gas_before_burner","val":":="Alarms_and_warnings".SP_alarm_H_P_gas_before_burner:","type":"","eng":":="Engineering_units".pressure_05_EU:"},{"title":"P газа перед горелкой МАКС. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Alarm_P_gas_before_burner_max","val":":="Alarms_and_warnings".TIME_Alarm_P_gas_before_burner_max:","type":"","eng":"с"},{"title":"Разрежение в топке котла МИН","tag":"\"Alarms_and_warnings\".SP_alarm_L_dP_furnace_boiler","val":":="Alarms_and_warnings".SP_alarm_L_dP_furnace_boiler:","type":"","eng":":="Engineering_units".pressure_07_EU:"},{"title":"Разрежение в топке котла МИН. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Alarm_dP_furnace_boiler_min","val":":="Alarms_and_warnings".TIME_Alarm_dP_furnace_boiler_min:","type":"","eng":"с"},{"title":"P воздуха на горелку МИН","tag":"\"Alarms_and_warnings\".SP_alarm_L_P_air_before_burner","val":":="Alarms_and_warnings".SP_alarm_L_P_air_before_burner:","type":"","eng":":="Engineering_units".pressure_06_EU:"},{"title":"P воздуха на горелку МИН. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Alarm_P_air_before_burner_min","val":":="Alarms_and_warnings".TIME_Alarm_P_air_before_burner_min:","type":"","eng":"с"},{"title":"P воды после котла МИН","tag":"\"Alarms_and_warnings\".SP_alarm_L_P_water_after_boiler","val":":="Alarms_and_warnings".SP_alarm_L_P_water_after_boiler:","type":"","eng":":="Engineering_units".pressure_02_EU:"},{"title":"P воды после котла МИН. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Alarm_P_water_after_boiler_min","val":":="Alarms_and_warnings".TIME_Alarm_P_water_after_boiler_min:","type":"","eng":"с"},{"title":"P воды после котла МАКС","tag":"\"Alarms_and_warnings\".SP_alarm_H_P_water_after_boiler","val":":="Alarms_and_warnings".SP_alarm_H_P_water_after_boiler:","type":"","eng":":="Engineering_units".pressure_02_EU:"},{"title":"P воды после котла МАКС. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Alarm_P_water_after_boiler_max","val":":="Alarms_and_warnings".TIME_Alarm_P_water_after_boiler_max:","type":"","eng":"с"},{"title":"T воды после котла МАКС","tag":"\"Alarms_and_warnings\".SP_alarm_H_T_water_after_boiler","val":":="Alarms_and_warnings".SP_alarm_H_T_water_after_boiler:","type":"","eng":"°C"},{"title":"T воды после котла МАКС. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Alarm_T_water_after_boiler_max","val":":="Alarms_and_warnings".TIME_Alarm_T_water_after_boiler_max:","type":"","eng":"с"},{"title":"Q воды через котел МИН","tag":"\"Alarms_and_warnings\".SP_alarm_L_Q_water_boiler","val":":="Alarms_and_warnings".SP_alarm_L_Q_water_boiler:","type":"","eng":"м³/ч"},{"title":"Q воды через котел МИН. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Alarm_Q_water_boiler_min","val":":="Alarms_and_warnings".TIME_Alarm_Q_water_boiler_min:","type":"","eng":"с"}]},
    "WarningSP": {"title": "Предупредительные настройки","tags":[{"title":"Отсутствие пламени запальника. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Warning_Not_flame_Igniter","val":":="Alarms_and_warnings".TIME_Warning_Not_flame_Igniter:","type":"","eng":"мс"},{"title":"ПЗК-2 не открылся. Задержка формирования","tag":"\"Alarms_and_warnings\".TIME_Warning_PZK2_not_open","val":":="Alarms_and_warnings".TIME_Warning_PZK2_not_open:","type":"","eng":"с"},{"title":"ЗДГ не закрылся","tag":"\"Alarms_and_warnings\".TIME_Warning_ZDG_not_close","val":":="Alarms_and_warnings".TIME_Warning_ZDG_not_close:","type":"","eng":"с"},{"title":"P воды перед котлом МИН","tag":"\"Alarms_and_warnings\".SP_warning_L_P_water_before_boiler","val":":="Alarms_and_warnings".SP_warning_L_P_water_before_boiler:","type":"","eng":":="Engineering_units".pressure_01_EU:"},{"title":"P воды перед котлом МАКС","tag":"\"Alarms_and_warnings\".SP_warning_H_P_water_before_boiler","val":":="Alarms_and_warnings".SP_warning_H_P_water_before_boiler:","type":"","eng":":="Engineering_units".pressure_01_EU:"},{"title":"P воды после котла МИН","tag":"\"Alarms_and_warnings\".SP_warning_L_P_water_after_boiler","val":":="Alarms_and_warnings".SP_warning_L_P_water_after_boiler:","type":"","eng":":="Engineering_units".pressure_02_EU:"},{"title":"P воды после котла МАКС","tag":"\"Alarms_and_warnings\".SP_warning_H_P_water_after_boiler","val":":="Alarms_and_warnings".SP_warning_H_P_water_after_boiler:","type":"","eng":":="Engineering_units".pressure_02_EU:"}]},
    "Control_ZRG": {"title": "Регулятор нагрузки (импульсный)","tags":[{"title":"Режим работы","tag":"\"Control_ZRG\".Mode","val":":="Control_ZRG".Mode:","type":"mode","eng":""},{"title":"Зона нечувствительности","tag":"\"Control_ZRG\".DB_PID","val":":="Control_ZRG".DB_PID:","type":"","eng":"°C"},{"title":"Коэффициент пропорциональности","tag":"\"Control_ZRG\".KP_PID","val":":="Control_ZRG".KP_PID:","type":"","eng":""},{"title":"Постоянная времени интегрирования","tag":"\"Control_ZRG\".TI_PID","val":":="Control_ZRG".TI_PID:","type":"","eng":"мс"},{"title":"Постоянная времени дифференцирования","tag":"\"Control_ZRG\".TD_PID","val":":="Control_ZRG".TD_PID:","type":"","eng":"мс"},{"title":"Время хода механизма","tag":"\"Control_ZRG\".FMT_PID","val":":="Control_ZRG".FMT_PID:","type":"","eng":"мс"},{"title":"Минимальная длительность импульса","tag":"\"Control_ZRG\".DT_MIN_PID","val":":="Control_ZRG".DT_MIN_PID:","type":"","eng":"мс"},{"title":"Время люфта","tag":"\"Control_ZRG\".GAP","val":":="Control_ZRG".GAP:","type":"","eng":"мс"}]},
    "Control_NAV": {"title": "Регулятор воздуха (импульсный)","tags":[{"title":"Режим работы","tag":"\"Control_NAV\".Mode","val":":="Control_NAV".Mode:","type":"mode","eng":""},{"title":"Зона нечувствительности","tag":"\"Control_NAV\".DB_PID","val":":="Control_NAV".DB_PID:","type":"","eng":":="Engineering_units".pressure_06_EU:"},{"title":"Коэффициент пропорциональности","tag":"\"Control_NAV\".KP_PID","val":":="Control_NAV".KP_PID:","type":"","eng":""},{"title":"Постоянная времени интегрирования","tag":"\"Control_NAV\".TI_PID","val":":="Control_NAV".TI_PID:","type":"","eng":"мс"},{"title":"Постоянная времени дифференцирования","tag":"\"Control_NAV\".TD_PID","val":":="Control_NAV".TD_PID:","type":"","eng":"мс"},{"title":"Время хода механизма","tag":"\"Control_NAV\".FMT_PID","val":":="Control_NAV".FMT_PID:","type":"","eng":"мс"},{"title":"Минимальная длительность импульса","tag":"\"Control_NAV\".DT_MIN_PID","val":":="Control_NAV".DT_MIN_PID:","type":"","eng":"мс"},{"title":"Время люфта","tag":"\"Control_NAV\".GAP","val":":="Control_NAV".GAP:","type":"","eng":"мс"}]},
    "Control_DV": {"title": "Регулятор воздуха (аналоговый)","tags":[{"title":"Режим работы","tag":"\"Control_DV\".Mode","val":":="Control_DV".Mode:","type":"mode","eng":""},{"title":"Зона нечувствительности","tag":"\"Control_DV\".DB_PID","val":":="Control_DV".DB_PID:","type":"","eng":":="Engineering_units".pressure_06_EU:"},{"title":"Коэффициент пропорциональности","tag":"\"Control_DV\".KP_PID","val":":="Control_DV".KP_PID:","type":"","eng":""},{"title":"Постоянная времени интегрирования","tag":"\"Control_DV\".TI_PID","val":":="Control_DV".TI_PID:","type":"","eng":"мс"},{"title":"Постоянная времени дифференцирования","tag":"\"Control_DV\".TD_PID","val":":="Control_DV".TD_PID:","type":"","eng":"мс"}]},
    "Control_NAD": {"title": "Регулятор разрежения (импульсный)","tags":[{"title":"Режим работы","tag":"\"Control_NAD\".Mode","val":":="Control_NAD".Mode:","type":"mode","eng":""},{"title":"Зона нечувствительности","tag":"\"Control_NAD\".DB_PID","val":":="Control_NAD".DB_PID:","type":"","eng":":="Engineering_units".pressure_07_EU:"},{"title":"Коэффициент пропорциональности","tag":"\"Control_NAD\".KP_PID","val":":="Control_NAD".KP_PID:","type":"","eng":""},{"title":"Постоянная времени интегрирования","tag":"\"Control_NAD\".TI_PID","val":":="Control_NAD".TI_PID:","type":"","eng":"мс"},{"title":"Постоянная времени дифференцирования","tag":"\"Control_NAD\".TD_PID","val":":="Control_NAD".TD_PID:","type":"","eng":"мс"},{"title":"Время хода механизма","tag":"\"Control_NAD\".FMT_PID","val":":="Control_NAD".FMT_PID:","type":"","eng":"мс"},{"title":"Минимальная длительность импульса","tag":"\"Control_NAD\".DT_MIN_PID","val":":="Control_NAD".DT_MIN_PID:","type":"","eng":"мс"},{"title":"Время люфта","tag":"\"Control_NAD\".GAP","val":":="Control_NAD".GAP:","type":"","eng":"мс"}]},
    "Control_DS": {"title": "Регулятор разрежения (аналоговый)","tags":[{"title":"Режим работы","tag":"\"Control_DS\".Mode","val":":="Control_DS".Mode:","type":"mode","eng":""},{"title":"Зона нечувствительности","tag":"\"Control_DS\".DB_PID","val":":="Control_DS".DB_PID:","type":"","eng":":="Engineering_units".pressure_07_EU:"},{"title":"Коэффициент пропорциональности","tag":"\"Control_DS\".KP_PID","val":":="Control_DS".KP_PID:","type":"","eng":""},{"title":"Постоянная времени интегрирования","tag":"\"Control_DS\".TI_PID","val":":="Control_DS".TI_PID:","type":"","eng":"мс"},{"title":"Постоянная времени дифференцирования","tag":"\"Control_DS\".TD_PID","val":":="Control_DS".TD_PID:","type":"","eng":"мс"}]}
}