{
    "Q_gas": {"title": "Q газа на котел","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".Q_gas.Enable","val":":="Sensors".Q_gas.Enable:","type":"en","eng":""},{"title":"Коэффициент расхода","tag":"\"Sensors\".Q_gas.a","val":":="Sensors".Q_gas.a:","type":"","eng":""},{"title":"Поправочный коэффициент на шероховатость трубопровода","tag":"\"Sensors\".Q_gas.Ksh","val":":="Sensors".Q_gas.Ksh:","type":"","eng":""},{"title":"Поправочный коэффициент на неостроту входной кромки диафрагмы","tag":"\"Sensors\".Q_gas.Kp","val":":="Sensors".Q_gas.Kp:","type":"","eng":""},{"title":"Диаметр сужающего устройства","tag":"\"Sensors\".Q_gas.d","val":":="Sensors".Q_gas.d:","type":"","eng":"мм"},{"title":"Диаметр трубопровода","tag":"\"Sensors\".Q_gas.Dtrub","val":":="Sensors".Q_gas.Dtrub:","type":"","eng":"мм"},{"title":"Плотность среды в стандартных условиях","tag":"\"Sensors\".Q_gas.ros","val":":="Sensors".Q_gas.ros:","type":"","eng":"кг/м³"},{"title":"Коэффициент сжимаемости","tag":"\"Sensors\".Q_gas.K","val":":="Sensors".Q_gas.K:","type":"","eng":""}]},
    "Q_water_boiler": {"title": "Q воды через котел","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".Q_water_boiler.Enable","val":":="Sensors".Q_water_boiler.Enable:","type":"en","eng":""},{"title":"Коэффициент расхода","tag":"\"Sensors\".Q_water_boiler.a","val":":="Sensors".Q_water_boiler.a:","type":"","eng":""},{"title":"Поправочный коэффициент на шероховатость трубопровода","tag":"\"Sensors\".Q_water_boiler.Ksh","val":":="Sensors".Q_water_boiler.Ksh:","type":"","eng":""},{"title":"Поправочный коэффициент на неостроту входной кромки диафрагмы","tag":"\"Sensors\".Q_water_boiler.Kp","val":":="Sensors".Q_water_boiler.Kp:","type":"","eng":""},{"title":"Диаметр сужающего устройства в рабочих условиях","tag":"\"Sensors\".Q_water_boiler.d","val":":="Sensors".Q_water_boiler.d:","type":"","eng":"мм"},{"title":"Плотность среды в рабочих условиях","tag":"\"Sensors\".Q_water_boiler.ro","val":":="Sensors".Q_water_boiler.ro:","type":"","eng":"кг/м³"}]},
    "T_water_before_boiler": {"title": "AI - T воды перед котлом","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".T_water_before_boiler.Enable","val":":="Sensors".T_water_before_boiler.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".T_water_before_boiler.N_module","val":":="Sensors".T_water_before_boiler.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".T_water_before_boiler.N_chanel","val":":="Sensors".T_water_before_boiler.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".T_water_before_boiler.Low_limit_ADC_current","val":":="Sensors".T_water_before_boiler.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".T_water_before_boiler.Low_limit_phisical_current","val":":="Sensors".T_water_before_boiler.Low_limit_phisical_current:","type":"","eng":"°C"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".T_water_before_boiler.High_limit_ADC_current","val":":="Sensors".T_water_before_boiler.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".T_water_before_boiler.High_limit_phisical_current","val":":="Sensors".T_water_before_boiler.High_limit_phisical_current:","type":"","eng":"°C"}]},
    "P_water_before_boiler": {"title": "AI - P воды перед котлом","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".P_water_before_boiler.Enable","val":":="Sensors".P_water_before_boiler.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".P_water_before_boiler.N_module","val":":="Sensors".P_water_before_boiler.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".P_water_before_boiler.N_chanel","val":":="Sensors".P_water_before_boiler.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".P_water_before_boiler.Low_limit_ADC_current","val":":="Sensors".P_water_before_boiler.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".P_water_before_boiler.Low_limit_phisical_current","val":":="Sensors".P_water_before_boiler.Low_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_01_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".P_water_before_boiler.High_limit_ADC_current","val":":="Sensors".P_water_before_boiler.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".P_water_before_boiler.High_limit_phisical_current","val":":="Sensors".P_water_before_boiler.High_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_01_EU:"}]},
    "T_water_after_boiler": {"title": "AI - T воды после котла","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".T_water_after_boiler.Enable","val":":="Sensors".T_water_after_boiler.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".T_water_after_boiler.N_module","val":":="Sensors".T_water_after_boiler.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".T_water_after_boiler.N_chanel","val":":="Sensors".T_water_after_boiler.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".T_water_after_boiler.Low_limit_ADC_current","val":":="Sensors".T_water_after_boiler.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".T_water_after_boiler.Low_limit_phisical_current","val":":="Sensors".T_water_after_boiler.Low_limit_phisical_current:","type":"","eng":"°C"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".T_water_after_boiler.High_limit_ADC_current","val":":="Sensors".T_water_after_boiler.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".T_water_after_boiler.High_limit_phisical_current","val":":="Sensors".T_water_after_boiler.High_limit_phisical_current:","type":"","eng":"°C"}]},
    "P_water_after_boiler": {"title": "AI - P воды после котла","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".P_water_after_boiler.Enable","val":":="Sensors".P_water_after_boiler.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".P_water_after_boiler.N_module","val":":="Sensors".P_water_after_boiler.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".P_water_after_boiler.N_chanel","val":":="Sensors".P_water_after_boiler.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".P_water_after_boiler.Low_limit_ADC_current","val":":="Sensors".P_water_after_boiler.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".P_water_after_boiler.Low_limit_phisical_current","val":":="Sensors".P_water_after_boiler.Low_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_02_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".P_water_after_boiler.High_limit_ADC_current","val":":="Sensors".P_water_after_boiler.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".P_water_after_boiler.High_limit_phisical_current","val":":="Sensors".P_water_after_boiler.High_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_02_EU:"}]},
    "T_gas_before_BG": {"title": "AI - T газа перед газовым блоком","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".T_gas_before_BG.Enable","val":":="Sensors".T_gas_before_BG.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".T_gas_before_BG.N_module","val":":="Sensors".T_gas_before_BG.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".T_gas_before_BG.N_chanel","val":":="Sensors".T_gas_before_BG.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".T_gas_before_BG.Low_limit_ADC_current","val":":="Sensors".T_gas_before_BG.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".T_gas_before_BG.Low_limit_phisical_current","val":":="Sensors".T_gas_before_BG.Low_limit_phisical_current:","type":"","eng":"°C"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".T_gas_before_BG.High_limit_ADC_current","val":":="Sensors".T_gas_before_BG.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".T_gas_before_BG.High_limit_phisical_current","val":":="Sensors".T_gas_before_BG.High_limit_phisical_current:","type":"","eng":"°C"}]},
    "P_gas_before_BG": {"title": "AI - P газа перед газовым блоком","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".P_gas_before_BG.Enable","val":":="Sensors".P_gas_before_BG.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".P_gas_before_BG.N_module","val":":="Sensors".P_gas_before_BG.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".P_gas_before_BG.N_chanel","val":":="Sensors".P_gas_before_BG.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".P_gas_before_BG.Low_limit_ADC_current","val":":="Sensors".P_gas_before_BG.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".P_gas_before_BG.Low_limit_phisical_current","val":":="Sensors".P_gas_before_BG.Low_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_03_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".P_gas_before_BG.High_limit_ADC_current","val":":="Sensors".P_gas_before_BG.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".P_gas_before_BG.High_limit_phisical_current","val":":="Sensors".P_gas_before_BG.High_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_03_EU:"}]},
    "P_gas_before_PZK1_and_PZK2": {"title": "AI - P газа между ПЗК-1 и ПЗК-2","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".P_gas_before_PZK1_and_PZK2.Enable","val":":="Sensors".P_gas_before_PZK1_and_PZK2.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".P_gas_before_PZK1_and_PZK2.N_module","val":":="Sensors".P_gas_before_PZK1_and_PZK2.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".P_gas_before_PZK1_and_PZK2.N_chanel","val":":="Sensors".P_gas_before_PZK1_and_PZK2.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".P_gas_before_PZK1_and_PZK2.Low_limit_ADC_current","val":":="Sensors".P_gas_before_PZK1_and_PZK2.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".P_gas_before_PZK1_and_PZK2.Low_limit_phisical_current","val":":="Sensors".P_gas_before_PZK1_and_PZK2.Low_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_04_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".P_gas_before_PZK1_and_PZK2.High_limit_ADC_current","val":":="Sensors".P_gas_before_PZK1_and_PZK2.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".P_gas_before_PZK1_and_PZK2.High_limit_phisical_current","val":":="Sensors".P_gas_before_PZK1_and_PZK2.High_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_04_EU:"}]},
    "P_gas_before_burner": {"title": "AI - P газа перед горелкой","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".P_gas_before_burner.Enable","val":":="Sensors".P_gas_before_burner.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".P_gas_before_burner.N_module","val":":="Sensors".P_gas_before_burner.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".P_gas_before_burner.N_chanel","val":":="Sensors".P_gas_before_burner.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".P_gas_before_burner.Low_limit_ADC_current","val":":="Sensors".P_gas_before_burner.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".P_gas_before_burner.Low_limit_phisical_current","val":":="Sensors".P_gas_before_burner.Low_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_05_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".P_gas_before_burner.High_limit_ADC_current","val":":="Sensors".P_gas_before_burner.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".P_gas_before_burner.High_limit_phisical_current","val":":="Sensors".P_gas_before_burner.High_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_05_EU:"}]},
    "ZRG_position": {"title": "AI - Положение ЗРГ","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".ZRG_position.Enable","val":":="Sensors".ZRG_position.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".ZRG_position.N_module","val":":="Sensors".ZRG_position.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".ZRG_position.N_chanel","val":":="Sensors".ZRG_position.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".ZRG_position.Low_limit_ADC_current","val":":="Sensors".ZRG_position.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".ZRG_position.Low_limit_phisical_current","val":":="Sensors".ZRG_position.Low_limit_phisical_current:","type":"","eng":"%"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".ZRG_position.High_limit_ADC_current","val":":="Sensors".ZRG_position.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".ZRG_position.High_limit_phisical_current","val":":="Sensors".ZRG_position.High_limit_phisical_current:","type":"","eng":"%"}]},
    "P_air_burner": {"title": "AI - P воздуха на горелку","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".P_air_burner.Enable","val":":="Sensors".P_air_burner.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".P_air_burner.N_module","val":":="Sensors".P_air_burner.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".P_air_burner.N_chanel","val":":="Sensors".P_air_burner.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".P_air_burner.Low_limit_ADC_current","val":":="Sensors".P_air_burner.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".P_air_burner.Low_limit_phisical_current","val":":="Sensors".P_air_burner.Low_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_06_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".P_air_burner.High_limit_ADC_current","val":":="Sensors".P_air_burner.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".P_air_burner.High_limit_phisical_current","val":":="Sensors".P_air_burner.High_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_06_EU:"}]},
    "NAV_position": {"title": "AI - Положение НАВ","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".NAV_position.Enable","val":":="Sensors".NAV_position.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".NAV_position.N_module","val":":="Sensors".NAV_position.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".NAV_position.N_chanel","val":":="Sensors".NAV_position.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".NAV_position.Low_limit_ADC_current","val":":="Sensors".NAV_position.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".NAV_position.Low_limit_phisical_current","val":":="Sensors".NAV_position.Low_limit_phisical_current:","type":"","eng":"%"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".NAV_position.High_limit_ADC_current","val":":="Sensors".NAV_position.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".NAV_position.High_limit_phisical_current","val":":="Sensors".NAV_position.High_limit_phisical_current:","type":"","eng":"%"}]},
    "DV_current_frequency": {"title": "AI - Производительность ДВ","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".DV_current_frequency.Enable","val":":="Sensors".DV_current_frequency.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".DV_current_frequency.N_module","val":":="Sensors".DV_current_frequency.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".DV_current_frequency.N_chanel","val":":="Sensors".DV_current_frequency.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".DV_current_frequency.Low_limit_ADC_current","val":":="Sensors".DV_current_frequency.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".DV_current_frequency.Low_limit_phisical_current","val":":="Sensors".DV_current_frequency.Low_limit_phisical_current:","type":"","eng":"Гц"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".DV_current_frequency.High_limit_ADC_current","val":":="Sensors".DV_current_frequency.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".DV_current_frequency.High_limit_phisical_current","val":":="Sensors".DV_current_frequency.High_limit_phisical_current:","type":"","eng":"Гц"}]},
    "dP_furnace_boiler": {"title": "AI - Разрежение в топке котла","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".dP_furnace_boiler.Enable","val":":="Sensors".dP_furnace_boiler.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".dP_furnace_boiler.N_module","val":":="Sensors".dP_furnace_boiler.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".dP_furnace_boiler.N_chanel","val":":="Sensors".dP_furnace_boiler.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".dP_furnace_boiler.Low_limit_ADC_current","val":":="Sensors".dP_furnace_boiler.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".dP_furnace_boiler.Low_limit_phisical_current","val":":="Sensors".dP_furnace_boiler.Low_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_07_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".dP_furnace_boiler.High_limit_ADC_current","val":":="Sensors".dP_furnace_boiler.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".dP_furnace_boiler.High_limit_phisical_current","val":":="Sensors".dP_furnace_boiler.High_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_07_EU:"}]},
    "T_exhaust_gas": {"title": "AI - T уходящих газов","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".T_exhaust_gas.Enable","val":":="Sensors".T_exhaust_gas.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".T_exhaust_gas.N_module","val":":="Sensors".T_exhaust_gas.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".T_exhaust_gas.N_chanel","val":":="Sensors".T_exhaust_gas.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".T_exhaust_gas.Low_limit_ADC_current","val":":="Sensors".T_exhaust_gas.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".T_exhaust_gas.Low_limit_phisical_current","val":":="Sensors".T_exhaust_gas.Low_limit_phisical_current:","type":"","eng":"°C"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".T_exhaust_gas.High_limit_ADC_current","val":":="Sensors".T_exhaust_gas.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".T_exhaust_gas.High_limit_phisical_current","val":":="Sensors".T_exhaust_gas.High_limit_phisical_current:","type":"","eng":"°C"}]},
    "NAD_position": {"title": "AI - Положение НАД","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".NAD_position.Enable","val":":="Sensors".NAD_position.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".NAD_position.N_module","val":":="Sensors".NAD_position.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".NAD_position.N_chanel","val":":="Sensors".NAD_position.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".NAD_position.Low_limit_ADC_current","val":":="Sensors".NAD_position.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".NAD_position.Low_limit_phisical_current","val":":="Sensors".NAD_position.Low_limit_phisical_current:","type":"","eng":"%"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".NAD_position.High_limit_ADC_current","val":":="Sensors".NAD_position.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".NAD_position.High_limit_phisical_current","val":":="Sensors".NAD_position.High_limit_phisical_current:","type":"","eng":"%"}]},
    "DS_current_frequency": {"title": "AI - Производительность ДС","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".DS_current_frequency.Enable","val":":="Sensors".DS_current_frequency.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".DS_current_frequency.N_module","val":":="Sensors".DS_current_frequency.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".DS_current_frequency.N_chanel","val":":="Sensors".DS_current_frequency.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".DS_current_frequency.Low_limit_ADC_current","val":":="Sensors".DS_current_frequency.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".DS_current_frequency.Low_limit_phisical_current","val":":="Sensors".DS_current_frequency.Low_limit_phisical_current:","type":"","eng":"Гц"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".DS_current_frequency.High_limit_ADC_current","val":":="Sensors".DS_current_frequency.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".DS_current_frequency.High_limit_phisical_current","val":":="Sensors".DS_current_frequency.High_limit_phisical_current:","type":"","eng":"Гц"}]},
    "dP_water_boiler": {"title": "AI - dP сетевой воды","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".dP_water_boiler.Enable","val":":="Sensors".dP_water_boiler.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".dP_water_boiler.N_module","val":":="Sensors".dP_water_boiler.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".dP_water_boiler.N_chanel","val":":="Sensors".dP_water_boiler.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".dP_water_boiler.Low_limit_ADC_current","val":":="Sensors".dP_water_boiler.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".dP_water_boiler.Low_limit_phisical_current","val":":="Sensors".dP_water_boiler.Low_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_09_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".dP_water_boiler.High_limit_ADC_current","val":":="Sensors".dP_water_boiler.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".dP_water_boiler.High_limit_phisical_current","val":":="Sensors".dP_water_boiler.High_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_09_EU:"}]},
    "dP_gas_boiler": {"title": "AI - dP газа","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".dP_gas_boiler.Enable","val":":="Sensors".dP_gas_boiler.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".dP_gas_boiler.N_module","val":":="Sensors".dP_gas_boiler.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".dP_gas_boiler.N_chanel","val":":="Sensors".dP_gas_boiler.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".dP_gas_boiler.Low_limit_ADC_current","val":":="Sensors".dP_gas_boiler.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".dP_gas_boiler.Low_limit_phisical_current","val":":="Sensors".dP_gas_boiler.Low_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_10_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".dP_gas_boiler.High_limit_ADC_current","val":":="Sensors".dP_gas_boiler.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".dP_gas_boiler.High_limit_phisical_current","val":":="Sensors".dP_gas_boiler.High_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_10_EU:"}]},
    "dP_water_boiler_1": {"title": "AI - dP сетевой воды (резерв)","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".dP_water_boiler_1.Enable","val":":="Sensors".dP_water_boiler_1.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".dP_water_boiler_1.N_module","val":":="Sensors".dP_water_boiler_1.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".dP_water_boiler_1.N_chanel","val":":="Sensors".dP_water_boiler_1.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".dP_water_boiler_1.Low_limit_ADC_current","val":":="Sensors".dP_water_boiler_1.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".dP_water_boiler_1.Low_limit_phisical_current","val":":="Sensors".dP_water_boiler_1.Low_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_09_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".dP_water_boiler_1.High_limit_ADC_current","val":":="Sensors".dP_water_boiler_1.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".dP_water_boiler_1.High_limit_phisical_current","val":":="Sensors".dP_water_boiler_1.High_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_09_EU:"}]},
    "P_water_before_boiler_1": {"title": "AI - P воды перед котлом (резерв)","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".P_water_before_boiler_1.Enable","val":":="Sensors".P_water_before_boiler_1.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".P_water_before_boiler_1.N_module","val":":="Sensors".P_water_before_boiler_1.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".P_water_before_boiler_1.N_chanel","val":":="Sensors".P_water_before_boiler_1.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".P_water_before_boiler_1.Low_limit_ADC_current","val":":="Sensors".P_water_before_boiler_1.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".P_water_before_boiler_1.Low_limit_phisical_current","val":":="Sensors".P_water_before_boiler_1.Low_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_01_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".P_water_before_boiler_1.High_limit_ADC_current","val":":="Sensors".P_water_before_boiler_1.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".P_water_before_boiler_1.High_limit_phisical_current","val":":="Sensors".P_water_before_boiler_1.High_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_01_EU:"}]},
    "DV_control_frequency": {"title": "AO - Задание для ПЧ ДВ","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".DV_control_frequency.Enable","val":":="Sensors".DV_control_frequency.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".DV_control_frequency.N_module","val":":="Sensors".DV_control_frequency.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".DV_control_frequency.N_chanel","val":":="Sensors".DV_control_frequency.N_chanel:","type":"aoChannel","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".DV_control_frequency.Low_limit_phisical_current","val":":="Sensors".DV_control_frequency.Low_limit_phisical_current:","type":"","eng":"Гц"},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".DV_control_frequency.High_limit_phisical_current","val":":="Sensors".DV_control_frequency.High_limit_phisical_current:","type":"","eng":"Гц"}]},
    "DS_control_frequency": {"title": "AO - Задание для ПЧ ДС","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".DS_control_frequency.Enable","val":":="Sensors".DS_control_frequency.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".DS_control_frequency.N_module","val":":="Sensors".DS_control_frequency.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".DS_control_frequency.N_chanel","val":":="Sensors".DS_control_frequency.N_chanel:","type":"aoChannel","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".DS_control_frequency.Low_limit_phisical_current","val":":="Sensors".DS_control_frequency.Low_limit_phisical_current:","type":"","eng":"Гц"},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".DS_control_frequency.High_limit_phisical_current","val":":="Sensors".DS_control_frequency.High_limit_phisical_current:","type":"","eng":"Гц"}]},
    "P_water_before_boiler_1": {"title": "AI - P воды перед котлом","tags":[{"title":"Наличие параметра","tag":"\"Sensors\".P_water_before_boiler_1.Enable","val":":="Sensors".P_water_before_boiler_1.Enable:","type":"en","eng":""},{"title":"№ модуля","tag":"\"Sensors\".P_water_before_boiler_1.N_module","val":":="Sensors".P_water_before_boiler_1.N_module:","type":"module","eng":""},{"title":"№ канала","tag":"\"Sensors\".P_water_before_boiler_1.N_chanel","val":":="Sensors".P_water_before_boiler_1.N_chanel:","type":"aiChannel","eng":""},{"title":"Нижняя граница (АЦП)","tag":"\"Sensors\".P_water_before_boiler_1.Low_limit_ADC_current","val":":="Sensors".P_water_before_boiler_1.Low_limit_ADC_current:","type":"","eng":""},{"title":"Нижняя граница (физ.)","tag":"\"Sensors\".P_water_before_boiler_1.Low_limit_phisical_current","val":":="Sensors".P_water_before_boiler_1.Low_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_01_EU:"},{"title":"Верхняя граница (АЦП)","tag":"\"Sensors\".P_water_before_boiler_1.High_limit_ADC_current","val":":="Sensors".P_water_before_boiler_1.High_limit_ADC_current:","type":"","eng":""},{"title":"Верхняя граница (физ.)","tag":"\"Sensors\".P_water_before_boiler_1.High_limit_phisical_current","val":":="Sensors".P_water_before_boiler_1.High_limit_phisical_current:","type":"","eng":":="Engineering_units".pressure_01_EU:"}]}
 }